<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Electrical pole and lighting pole foundations: anchor bolts, bolt circle and levelling nuts | Anchor Bolt Field Guide</title>
<meta name="description" content="How steel electrical, lighting and traffic poles are founded: drilled concrete pier with an anchor-bolt cage, bolt-circle template, levelling nuts, grout or open base, and the site checks.">
<link rel="canonical" href="https://canadaservcorp-tech.github.io/anchors-book-/articles/electrical-pole-foundation-anchor-bolts/">
<meta name="author" content="Hicham Zein Eddine">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta property="og:type" content="article">
<meta property="og:title" content="Electrical pole and lighting pole foundations: anchor bolts, bolt circle and levelling nuts">
<meta property="og:description" content="How steel electrical, lighting and traffic poles are founded: drilled concrete pier with an anchor-bolt cage, bolt-circle template, levelling nuts, grout or open base, and the site checks.">
<meta property="og:url" content="https://canadaservcorp-tech.github.io/anchors-book-/articles/electrical-pole-foundation-anchor-bolts/">
<meta property="og:image" content="https://canadaservcorp-tech.github.io/anchors-book-/img/og.jpg">
<meta property="og:site_name" content="Anchor Bolt Field Guide">
<meta name="twitter:card" content="summary_large_image">
<meta name="referrer" content="strict-origin-when-cross-origin">
<meta name="theme-color" content="#0e203a">
<link rel="icon" href="/anchors-book-/img/favicon.png">
<style>
:root{--navy:#0e203a;--navy2:#16304f;--gold:#f0aa3c;--ink:#1c2533;--muted:#5b6678;--bg:#f6f7f9;--line:#dde2ea}
*{box-sizing:border-box}html{-webkit-text-size-adjust:100%}
body{margin:0;font-family:system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;color:var(--ink);background:var(--bg);line-height:1.65;font-size:17px}
a{color:#1d4f91}img{max-width:100%;height:auto;display:block}
header.top{background:var(--navy);color:#fff}
.wrap{max-width:860px;margin:0 auto;padding:0 20px}
.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:12px;padding-top:14px;padding-bottom:14px;flex-wrap:wrap}
.brand{color:#fff;text-decoration:none;font-weight:800;letter-spacing:.3px}.brand span{color:var(--gold)}
header nav a{color:#d7e0ee;text-decoration:none;margin-left:16px;font-size:15px}header nav a:hover{color:#fff}
footer nav a{color:var(--muted);margin:0 4px}
.hero{background:linear-gradient(160deg,var(--navy),var(--navy2));color:#fff;padding:44px 0 52px}
.hero .wrap{display:grid;grid-template-columns:1fr 260px;gap:36px;align-items:center}
.hero h1{font-size:34px;line-height:1.2;margin:0 0 14px}.hero p{color:#d7e0ee;margin:0 0 18px}
.kicker{color:var(--gold);font-weight:700;letter-spacing:2px;font-size:13px;text-transform:uppercase}
.btn{display:inline-block;background:var(--gold);color:#13213a;font-weight:800;text-decoration:none;padding:13px 22px;border-radius:8px;margin:6px 0}
.btn:hover{filter:brightness(1.05)}.btn.amz{background:#fff;color:#13213a;border:2px solid #13213a;padding:11px 20px;margin-left:6px}.btn.ghost{background:transparent;color:#fff;border:2px solid #ffffff55}
.price{color:#fff;font-weight:700;margin-left:10px}
main{padding:34px 0 10px}main h1{font-size:30px;line-height:1.25;margin:.2em 0 .5em}
h2{font-size:23px;margin:1.6em 0 .5em;color:var(--navy)}h3{font-size:19px;margin:1.3em 0 .4em}
.card{background:#fff;border:1px solid var(--line);border-radius:12px;padding:22px 24px;margin:18px 0}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(240px,1fr));gap:16px}
.grid a.card{display:block;text-decoration:none;color:inherit;margin:0}.grid a.card:hover{border-color:var(--gold)}
.grid h3{margin:0 0 6px;font-size:17px;color:var(--navy)}.grid p{margin:0;color:var(--muted);font-size:15px}
table{border-collapse:collapse;width:100%;background:#fff;font-size:15px;margin:12px 0}
th,td{border:1px solid var(--line);padding:9px 10px;text-align:left;vertical-align:top}th{background:var(--navy);color:#fff}
.note{font-size:14px;color:var(--muted)}
.key{border-left:4px solid var(--gold);background:#fff;padding:14px 18px;border-radius:0 10px 10px 0;margin:18px 0}
.cta{background:var(--navy);color:#fff;border-radius:14px;padding:24px;margin:30px 0;display:grid;grid-template-columns:110px 1fr;gap:20px;align-items:center}
.cta p{margin:.2em 0;color:#d7e0ee}.cta strong{color:#fff}
figure{margin:18px 0}figure img{border:1px solid var(--line);border-radius:8px;background:#fff}figcaption{font-size:14px;color:var(--muted);margin-top:6px}
.pages{display:grid;grid-template-columns:repeat(auto-fill,minmax(170px,1fr));gap:14px}
.crumbs{font-size:14px;color:var(--muted)}.crumbs a{color:var(--muted)}
.faq dt{font-weight:700;margin-top:14px}.faq dd{margin:4px 0 0}
footer{color:var(--muted);font-size:14px;padding:30px 0 40px;border-top:1px solid var(--line);margin-top:30px}
ul.check{list-style:none;padding:0}ul.check li{padding:9px 0 9px 34px;border-bottom:1px solid var(--line);position:relative}
ul.check li:before{content:"";position:absolute;left:2px;top:12px;width:18px;height:18px;border:2px solid var(--navy);border-radius:3px}
@media(max-width:720px){.hero .wrap{grid-template-columns:1fr}.hero .cover{max-width:220px}.hero h1{font-size:27px}.cta{grid-template-columns:1fr}.cta img{max-width:110px}nav a{margin:0 14px 0 0}header nav a{margin:0 12px 0 0;white-space:nowrap;font-size:14px}}
@media print{header.top,.cta,.btn,footer nav,.noprint{display:none!important}body{background:#fff;font-size:13pt}.card{border:0;padding:0}}
</style>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Electrical pole and lighting pole foundations: anchor bolts, bolt circle and levelling nuts", "description": "How steel electrical, lighting and traffic poles are founded: drilled concrete pier with an anchor-bolt cage, bolt-circle template, levelling nuts, grout or open base, and the site checks.", "author": {"@type": "Person", "@id": "https://canadaservcorp-tech.github.io/anchors-book-/about/#person", "name": "Hicham Zein Eddine", "url": "https://canadaservcorp-tech.github.io/anchors-book-/about/", "description": "20+ years of steel-structure and foundation site experience (Qatar, UAE, Poland, Canada)."}, "datePublished": "2026-11-10", "dateModified": "2026-11-10", "image": "https://canadaservcorp-tech.github.io/anchors-book-/img/p-hooks.jpg", "mainEntityOfPage": "https://canadaservcorp-tech.github.io/anchors-book-/articles/electrical-pole-foundation-anchor-bolts/", "isPartOf": {"@type": "WebSite", "name": "Anchor Bolt Field Guide", "url": "https://canadaservcorp-tech.github.io/anchors-book-/"}, "citation": {"@type": "Book", "name": "The Steel-Structure Foundation & Anchor Bolt Field Guide", "url": "https://canadacorp.gumroad.com/l/anchor-bolt-guide"}}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What foundation does a steel light pole use?", "acceptedAnswer": {"@type": "Answer", "text": "Usually a drilled reinforced-concrete pier with cast-in anchor bolts on a circle matching the pole base plate."}}, {"@type": "Question", "name": "Why do pole anchor bolts need a template?", "acceptedAnswer": {"@type": "Answer", "text": "The bolt circle, orientation and projection must match the pole base plate exactly; a template holds them during the pour."}}, {"@type": "Question", "name": "Are electrical poles always on anchor bolts?", "acceptedAnswer": {"@type": "Answer", "text": "No. Wood, concrete and some steel poles are embedded directly in the ground to a depth set by the utility standard or design."}}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://canadaservcorp-tech.github.io/anchors-book-/"}, {"@type": "ListItem", "position": 2, "name": "Articles", "item": "https://canadaservcorp-tech.github.io/anchors-book-/articles/"}, {"@type": "ListItem", "position": 3, "name": "Electrical pole and lighting pole foundations: anchor bolts, bolt circle and levelling nuts", "item": "https://canadaservcorp-tech.github.io/anchors-book-/articles/electrical-pole-foundation-anchor-bolts/"}]}</script>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/anchors-book-/">Anchor Bolt <span>Field Guide</span></a>
<nav><a href="/anchors-book-/articles/">Articles</a><a href="/anchors-book-/training/">Training</a><a href="/anchors-book-/checklist/">Free checklist</a><a href="/anchors-book-/about/">Author</a><a href="/anchors-book-/fr/" hreflang="fr">FR</a><a href="/anchors-book-/ar/" hreflang="ar">عربي</a><a href="https://canadacorp.gumroad.com/l/anchor-bolt-guide?utm_source=guide-site&amp;utm_medium=web&amp;utm_campaign=nav">Get the book</a></nav>
</div></header>
<main><div class="wrap">
<p class="crumbs"><a href="/anchors-book-/">Home</a> / <a href="/anchors-book-/articles/">Articles</a></p>
<h1>Electrical pole and lighting pole foundations: anchor bolts, bolt circle and levelling nuts</h1>
<p class="note">By <a href="/anchors-book-/about/">Hicham Zein Eddine</a> &middot; Steel and foundation reference note &middot; anchor-bolt steps from Chapters 1 and 11 of the guide</p>
<div class="key"><strong>Short answer:</strong> A steel electrical or lighting pole on a base plate usually sits on a drilled reinforced-concrete pier with a cage of anchor bolts set on a circle by a template. Wind tries to overturn the pole, so the bolts work in tension: diameter, grade, embedment, bolt-circle diameter and orientation must match the pole manufacturer's base plate exactly. Wood and concrete poles are instead embedded directly in the ground to a depth the utility standard sets.</div>
<h2>Two ways to found a pole</h2>
<table><tr><th>Type</th><th>Foundation</th></tr>
<tr><td>Steel pole with base plate (lighting, traffic, distribution, transmission)</td><td>Drilled concrete pier or spread footing with cast-in anchor bolts</td></tr>
<tr><td>Wood, concrete or embedded steel pole</td><td>Direct embedment in an augered hole, backfilled with compacted soil, crushed stone or concrete, to the depth the utility standard or design sets</td></tr></table>
<h2>Site checks for an anchor-bolt pole base</h2>
<ol><li>Pier position and top level from the survey; depth and diameter as designed, inspected before the cage goes in.</li>
<li>Bolt cage: grade, diameter and length per the pole manufacturer's anchor-bolt drawing.</li>
<li>Bolt circle: a steel template matching the pole base plate, oriented so the handhole and arm face the right way.</li>
<li>Projection: enough thread for the levelling nut, washer, plate, top washer and top nut.</li>
<li>Conduit sleeves for the cables set before the pour.</li>
<li>Concrete testing as for any foundation: slump and cubes or cylinders.</li></ol>
<h2>Levelling nuts and the gap under the plate</h2>
<p>Many poles are set on levelling nuts with an open gap under the base plate. Highway and lighting specifications (for example AASHTO in the USA) limit how far the plate may stand off the concrete, commonly about one bolt diameter, and set how the nuts are tightened. Follow the specification and the pole supplier's instructions; some projects grout the gap, others require it left open with a screen.</p>
<p>See <a href="/anchors-book-/articles/pole-tower-anchor-bolts-uplift/">anchor bolts under uplift</a>, <a href="/anchors-book-/articles/anchor-bolt-template/">templates</a> and <a href="/anchors-book-/articles/base-plate-levelling-nuts-shims/">levelling nuts</a>.</p>
<h2>Questions engineers ask</h2>
<dl class="faq"><dt>What foundation does a steel light pole use?</dt><dd>Usually a drilled reinforced-concrete pier with cast-in anchor bolts on a circle matching the pole base plate.</dd><dt>Why do pole anchor bolts need a template?</dt><dd>The bolt circle, orientation and projection must match the pole base plate exactly; a template holds them during the pour.</dd><dt>Are electrical poles always on anchor bolts?</dt><dd>No. Wood, concrete and some steel poles are embedded directly in the ground to a depth set by the utility standard or design.</dd></dl>
<div class="cta"><img src="/anchors-book-/img/cover.jpg" alt="Cover of the Anchor Bolt Field Guide" width="110" loading="lazy">
<div><p><strong>The Steel-Structure Foundation & Anchor Bolt Field Guide</strong></p>
<p>62 pages, the full site sequence from drawing to grouted base plate: survey, excavation, blinding, rebar, the anchor-bolt template, QA/QC hold points and field fixes. Written by Hicham Zein Eddine, from 20+ years on steel-structure and foundation sites in Qatar, the UAE, Poland and Canada.</p>
<a class="btn" href="https://canadacorp.gumroad.com/l/anchor-bolt-guide?utm_source=guide-site&amp;utm_medium=web&amp;utm_campaign=electrical-pole-foundation-anchor-bolts">Get the full 62-page guide &rarr;</a> <a class="btn amz" href="https://www.amazon.com/dp/B0HD6LLW8G" rel="noopener">Kindle edition on Amazon</a></div></div>
<h2>Keep reading</h2>
<div class="grid"><a class="card" href="/anchors-book-/articles/anchor-bolt-template/"><h3>How to make and use an anchor bolt template</h3><p>Why every anchor bolt group needs a template, how to fabricate it to match the column base plate, and why you …</p></a><a class="card" href="/anchors-book-/articles/pole-tower-anchor-bolts-uplift/"><h3>Anchor bolts for poles, towers and canopies under uplift</h3><p>Telecom masts, transmission towers, lighting poles and open canopies put anchor bolts in tension. What changes…</p></a><a class="card" href="/anchors-book-/articles/billboard-sign-foundation-footing/"><h3>Billboard and sign foundations: caisson or spread footing, anchor bolts and wind overturning</h3><p>Billboard, pylon sign and monument sign footings: why wind overturning governs, drilled caisson vs spread foot…</p></a></div>
</div></main>
<footer><div class="wrap">
<p>This content is provided for professional educational use and does not replace a licensed structural engineer or the governing code for your jurisdiction. Always verify against the approved documents for your project.</p>
<p>&copy; 2026 Hicham Zein Eddine. Content adapted from <em>The Steel-Structure Foundation & Anchor Bolt Field Guide</em>.</p>
<nav><a href="/anchors-book-/">Home</a> &middot; <a href="/anchors-book-/articles/">Articles</a> &middot; <a href="/anchors-book-/checklist/">Free pre-pour checklist</a> &middot; <a href="/anchors-book-/training/">Training</a> &middot; <a href="/anchors-book-/about/">About the author</a> &middot; <a href="/anchors-book-/fr/">Français</a> &middot; <a href="/anchors-book-/ar/">العربية</a> &middot; <a href="https://canadacorp.gumroad.com/l/anchor-bolt-guide">Buy the guide</a></nav>
<p class="credit">Website by <a href="https://www.ateliersurmesure.ca">Atelier Sur Mesure</a> &middot; Author's company: <a href="https://entretienlaval.ca/">Entretien Laval</a></p>
</div></footer>
<script src="https://www.ateliersurmesure.ca/t.js" defer></script>
</body>
</html>
